<project name="gen_reference2024" version="4.6.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="jayas, 912544816" />
    <param name="time_duration" value="50" />
    <param name="time_step" value="20" />
    <param name="sample_step" value="5000" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="Untitled.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="Untitled.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="511" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="1" />
    <param name="Check" value="15" />
    <param name="description" value="" />
    <param name="revisor" value="Jieyi, 1734167436" />
    <param name="architecture" value="windows" />
    <param name="Source" value="" />
    <param name="latency_count" value="100" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="" />
  </paramlist>
  <paramlist name="Libs" />
  <Layers />
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="873253358" link="2055567324">
      <path>
        <ref link="1099482131" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="30.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="505993344" link="1869939049">
      <path>
        <ref link="1099482131" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="16.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1103162976" link="908419882">
      <path>
        <ref link="1099482131" />
      </path>
      <paramlist>
        <param name="ymin" value="-80.0" />
        <param name="ymax" value="80.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="827158158" link="1527026994">
      <path>
        <ref link="1099482131" />
      </path>
      <paramlist>
        <param name="ymin" value="-500.0" />
        <param name="ymax" value="3000.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1797378362" link="1079132045">
      <path>
        <ref link="1099482131" />
      </path>
      <paramlist>
        <param name="ymin" value="313.75" />
        <param name="ymax" value="314.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1465331335" link="739032985">
      <path>
        <ref link="1099482131" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="12.0" />
      </paramlist>
    </Settings>
  </List>
  <definitions>
    <Definition classid="UserCmpDefn" name="CP_curve_T8" group="" url="" version="" build="" crc="105547004" instances="0" key="" view="false" date="0" id="2075306254">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Data1" name="Data1" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-4.1909e-1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data2" name="Data2" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.1808e-1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data3" name="Data3" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.2406e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data4" name="Data4" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.3365e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data5" name="Data5" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1524e-5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data6" name="Data6" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-6.7606e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data7" name="Data7" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[6.0405e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data8" name="Data8" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.3934e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data9" name="Data9" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0683e-3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data10" name="Data10" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-2.3895e-5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data11" name="Data11" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.5727e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data12" name="Data12" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0996e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data13" name="Data13" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.1495e-3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data14" name="Data14" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.4855e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data15" name="Data15" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.7937e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data16" name="Data16" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-8.6018e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data17" name="Data17" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.7051e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data18" name="Data18" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0479e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data19" name="Data19" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.9924e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data20" name="Data20" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-8.9194e-8]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data21" name="Data21" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.4787e-5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data22" name="Data22" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-9.4839e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data23" name="Data23" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.6167e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data24" name="Data24" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-7.1535e-8]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data25" name="Data25" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[4.9686e-10]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="Cp" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="lambda" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="theta" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="50" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CP_curve]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-22" y="-16" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[theta]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="20" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[lambda]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="28" y="3" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Cp]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1483536028" classid="CoreSegment"><![CDATA[#STORAGE REAL:9

STORF(NSTORF) = 0
STORF(NSTORF+1) = $lambda
STORF(NSTORF+2) = $lambda*STORF(NSTORF+1)
STORF(NSTORF+3) = $lambda*STORF(NSTORF+2)
STORF(NSTORF+4) = $lambda*STORF(NSTORF+3)

STORF(NSTORF+5) = $theta
STORF(NSTORF+6) = $theta*STORF(NSTORF+5)
STORF(NSTORF+7) = $theta*STORF(NSTORF+6)
STORF(NSTORF+8) = $theta*STORF(NSTORF+7)

STORF(NSTORF)= $Data1+$Data2*STORF(NSTORF+1)+$Data3*STORF(NSTORF+2)+$Data4*STORF(NSTORF+3)+$Data5*STORF(NSTORF+4)

STORF(NSTORF)= STORF(NSTORF)+($Data6+$Data7*STORF(NSTORF+1)+$Data8*STORF(NSTORF+2)+$Data9*STORF(NSTORF+3)+$Data10*STORF(NSTORF+4))*STORF(NSTORF+5)

STORF(NSTORF)= STORF(NSTORF)+($Data11+$Data12*STORF(NSTORF+1)+$Data13*STORF(NSTORF+2)+$Data14*STORF(NSTORF+3)+$Data15*STORF(NSTORF+4))*STORF(NSTORF+6)

STORF(NSTORF)= STORF(NSTORF)+($Data16+$Data17*STORF(NSTORF+1)+$Data18*STORF(NSTORF+2)+$Data19*STORF(NSTORF+3)+$Data20*STORF(NSTORF+4))*STORF(NSTORF+7)

STORF(NSTORF)= STORF(NSTORF)+($Data21+$Data22*STORF(NSTORF+1)+$Data23*STORF(NSTORF+2)+$Data24*STORF(NSTORF+3)+$Data25*STORF(NSTORF+4))*STORF(NSTORF+8)

if (STORF(NSTORF) .LE. -0.05) then
	$CP = -0.05
else
	$CP = STORF(NSTORF)
endif

NSTORF = NSTORF+9]]></segment>
        <segment name="Branch" id="1889479200" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="614974462" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="170229476" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Cp" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2131173621" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="lambda" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="318856632" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="theta" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="418280448" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="150260399" x="0" y="50">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="CP_curve" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1037864507" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="913793591" x="-22" y="-16">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="theta" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="713037290" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1213523860" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="902679905" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="98451367" x="-15" y="20">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="lambda" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="461269247" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1137813175" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="65439227" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="300055637" x="28" y="3">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Cp" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PI_AntiWindUp_2" group="" url="" version="" build="" crc="24041438" instances="10" key="" view="false" date="1734146245" id="1873749333">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Proportional gain Kp" name="Kp" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integrator time constant" name="Ti" group="PI parameters" unit="s" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Anti wind-up gain" name="Kaw" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum output limit" name="MaxOut" group="Limits" unit="" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum output limit" name="MinOut" group="Limits" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-100]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="In" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="frz" x="0" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Rst" x="0" y="-36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-21" y="-21" width="42" height="42" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="0" y="1" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="-5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-31" y="-6" stroke="black" font-size="small" text-anchor="Middle">In</text>
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="32" y="-5" stroke="black" font-size="small" text-anchor="Middle">Out</text>
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="33" stroke="black" font-size="Small" text-anchor="Middle">Frz</text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-27" stroke="black" font-size="small" text-anchor="Middle">Rst</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="2088924471" x="288" y="270" w="69" h="22" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="446732662" x="756" y="522" w="76" h="22" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="908487045" x="1098" y="270" w="74" h="21" z="210" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1551631725" x="900" y="270" w="76" h="58" z="190" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="MaxOut" />
            <param name="LL" value="MinOut" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="411710272" x="828" y="270" w="76" h="58" z="180" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1221976247" x="756" y="270" w="76" h="34" z="140" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="999665430" x="792" y="450" w="76" h="70" z="170" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="99273969">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="MaxOut" />
            <param name="YLo" value="MinOut" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="270" w="136" h="10" orient="0" id="2053466924" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="522" w="10" h="46" orient="0" id="1752060686" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="136" h="10" orient="0" id="2017046611" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="100" h="10" orient="0" id="1297330682" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="450" w="118" h="190" orient="0" id="1063292204" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-180" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="396" w="198" h="54" colors="10526880, 15792890" id="1292124723" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="4210816" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF804040" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Freeze the integrator when 'Frz = 1' or when the output hits either of the limits:]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="828" y="450" w="10" h="154" orient="0" id="1070464905" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="525290160" x="198" y="54" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="408889533" x="198" y="72" w="69" h="22" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ti" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="735961912" x="198" y="126" w="97" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="827274872" x="198" y="144" w="97" h="22" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="486" y="306" w="144" h="54" colors="10526880, 15792890" id="1437477486" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="50" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080FF" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[If Rst = 1 then reset.]]></Sticky>
        <User classid="UserCmp" defn="master:mult" id="1624781012" x="450" y="270" w="76" h="53" z="130" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="270" w="244" h="10" orient="0" id="1260628105" layer="">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="285460441" x="324" y="216" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="216" w="46" h="28" orient="0" id="1341048634" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="417176374" x="342" y="216" w="40" h="22" z="110" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="28" h="10" orient="0" id="1126306457" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1868278494" x="864" y="594" w="76" h="58" z="200" orient="4" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:zminusone" id="319362496" x="792" y="594" w="76" h="11" z="220" orient="4" defn="master:zminusone" link="-1" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Feedback Loop XYZ" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="751213138" x="486" y="450" w="76" h="58" z="150" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1435222391" name="" x="684" y="594" w="208" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-198" y="0" />
          <vertex x="-198" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2067242313" name="" x="1044" y="594" w="10" h="334" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-324" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1665632015" name="" x="900" y="594" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1041751887" name="" x="864" y="558" w="10" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="657036447" x="198" y="180" w="76" h="22" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="284171602" x="684" y="450" w="79" h="88" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2127228113" name="" x="720" y="450" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="629061993" name="" x="684" y="486" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1727724721" x="684" y="522" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1679402513" x="612" y="414" w="69" h="19" z="80" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1351253232" x="198" y="90" w="76" h="22" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kaw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="197538749" x="720" y="594" w="76" h="34" z="100" orient="4" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kaw" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" defn="master:unity" id="1782282907" x="414" y="216" w="40" h="19" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1002217464" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1073267189" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="805565239" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="frz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1906041650" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="Rst" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1589316304" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="400638894" x="-21" y="-21" w="42" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="404521773" x="0" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1723240331" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1430729665" x="-26" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="416060036" x="-26" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1628233759" x="-31" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1056377389" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1046608797" x="32" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1986998843" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1140558180" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2095226733" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="571852933" x="-14" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Frz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2067032269" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1142839055" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1743456327" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1345652893" x="-15" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rst" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="WindTurbine_MechModel" group="" url="" version="" build="" crc="125119469" instances="0" key="" view="false" date="1734146245" id="90126915">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="500" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Turbine radius" name="Rad_turb" group="2. Turbine parameters" unit="m" min="1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[63 [m]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reference machine speed set point" name="Wref_sp" group="1. Machine parameters" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.2 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Turbine RPM at machine nom speed" name="VRot_nom" group="2. Turbine parameters" unit="rpm" min="1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[12 [rpm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Air density kg/m3" name="rho" group="2. Turbine parameters" unit="" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.225]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base Active power" name="Pbase" group="1. Machine parameters" unit="MW" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.0 [MW]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cut-in wind speed" name="vWcutin" group="2. Turbine parameters" unit="m/s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cut-out wind speed" name="vWcutout" group="2. Turbine parameters" unit="m/s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[25.0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Wpu" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vw" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W0" x="-54" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="x_Tm" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="x_Pref_pu" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ppu" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="StartCmd" x="-54" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-37" y="-59" width="83" height="116" stroke="Fuchsia" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Silver" fill-bg="Silver" port="" />
        <text x="-24" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Wm]]></text>
        <text x="-26" y="-21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vw]]></text>
        <text x="-26" y="-39" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[W0]]></text>
        <text x="33" y="-20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <line x1="-42" y1="23" x2="-37" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-42" y1="13" x2="-37" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-38" y1="18" x2="-54" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="-37" y1="-18" x2="-42" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-37" y1="-18" x2="-42" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-54" y1="-18" x2="-38" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="-37" y1="-36" x2="-42" y2="-31" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-37" y1="-36" x2="-42" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-54" y1="-36" x2="-37" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="54" y1="-18" x2="45" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Tm" />
        <line x1="54" y1="18" x2="45" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Tm" />
        <text x="32" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Pref]]></text>
        <line x1="-37" y1="0" x2="-54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="-42" y1="-5" x2="-37" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-42" y1="5" x2="-37" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <text x="-24" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ppu]]></text>
        <text x="-23" y="40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <line x1="-38" y1="36" x2="-54" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-37" y1="36" x2="-42" y2="31" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-37" y1="36" x2="-42" y2="41" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <text x="5" y="-50" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Wind]]></text>
        <text x="8" y="-38" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Turbine ]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <Sticky classid="Sticky" id="1638604636" x="594" y="684" w="162" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
          </paramlist><![CDATA[Tip-speed ratio calculation]]></Sticky>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Frame classid="GraphFrame" id="94695074" name="frame" x="2124" y="414" w="756" h="918" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1692,360" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="s" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="true" />
            <param name="xmarker" value="7.85875" />
            <param name="omarker" value="7.85875" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="94695074" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <Graph classid="OverlayGraph" id="88949266" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="88949266" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="1984881112" name="Wpu" link="1163905719" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1739108570" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1739108570" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" id="1834247144" name="lambda" link="818957419" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1112910429" name="Cp_Pol" link="1448912747" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1342543091" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1342543091" name="">
              <param name="ymin" value="0.8" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="1830177253" name="windtorq" link="1316395621" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="125771413" name="Pwind_pu" link="1510838194" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1802552078" name="P_aero" link="2033142915" color="0" bold="0" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="387304288" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="387304288" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" id="1585117920" name="Pitch" link="1011751988" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="568942417" x="1962" y="882" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="WindTRQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1297063919" name="" x="1944" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1594962490" x="1620" y="954" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="382676324" x="1908" y="882" w="76" h="56" z="580" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1316395621" x="216" y="846" w="70" h="38" z="660" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="windtorq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663346" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1597352482" x="162" y="738" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1163905719" x="216" y="738" w="38" h="38" z="680" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663344" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="738" w="64" h="10" orient="0" id="1651000935">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1542145506" x="1440" y="882" w="90" h="22" z="260" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1543065033" x="594" y="810" w="69" h="22" z="180" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="346332785" x="198" y="324" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="W0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1747914750" x="540" y="774" w="76" h="22" z="140" orient="6" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1465375941" x="2016" y="774" w="116" h="21" z="630" orient="2" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="x_Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1518867997" x="2034" y="882" w="81" h="21" z="600" orient="2" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="x_Tm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1513521503" x="198" y="396" w="76" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="337480748" x="198" y="378" w="111" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="StartCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="204789125" x="504" y="738" w="111" h="22" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VRot_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="423580495" x="828" y="846" w="111" h="22" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rad_turb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1009335940" x="162" y="882" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cp_Pol" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1448912747" x="216" y="882" w="56" h="38" z="650" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Cp_Pol" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663347" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="807640592" x="252" y="378" w="40" h="22" z="30" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1454185425" name="" x="234" y="378" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1101439528" name="" x="288" y="378" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1009263431" x="324" y="378" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W0_reset" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1938818658" x="1692" y="990" w="79" h="88" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="470674694" name="" x="1728" y="990" w="190" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1147483252" name="" x="1620" y="954" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1887479418" name="" x="1620" y="990" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1459216479" x="1620" y="990" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1492449559" x="1692" y="1026" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="StartCmd" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1762807867" x="144" y="234" w="432" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Cp curve based on GE Energy, "Modelling of GE Wind Turbine-Generators for Grid Studies"]]></Sticky>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1735455998" x="1206" y="882" w="76" h="22" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="rho" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1576574144" name="" x="450" y="576" w="190" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:sumjct" id="898419000" x="324" y="540" w="76" h="60" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="563249014" x="324" y="576" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1457848060" name="" x="270" y="540" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:select" id="652771321" x="414" y="576" w="79" h="88" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1217724250" name="" x="360" y="540" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="269661411" x="324" y="612" w="69" h="19" z="100" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1828902189" name="" x="360" y="612" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2027028573" x="414" y="612" w="60" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="StartCmd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="679961878" name="" x="702" y="576" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1612924566" name="" x="774" y="576" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2133855284" x="738" y="576" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch_cmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2128422632" x="216" y="684" w="77" h="38" z="690" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pitch_Det" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663348" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1450924210" x="234" y="540" w="104" h="22" z="80" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Wref_sp" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1581440780" name="" x="1800" y="882" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="488863899" x="162" y="684" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="321784776" name="" x="216" y="684" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1822559850" x="162" y="792" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lambda" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="451340833" name="" x="216" y="792" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="875119617" name="" x="216" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1139155030" x="162" y="846" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="WindTRQ" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1701491923" x="558" y="288" w="252" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[simpliied Pitch controller]]></Sticky>
        <Wire classid="WireOrthogonal" id="2013567824" name="" x="216" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="460630385" name="" x="216" y="936" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1510838194" x="216" y="936" w="70" h="38" z="640" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pwind_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663347" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="27033787" x="162" y="936" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pwind_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2033142915" x="216" y="990" w="56" h="38" z="620" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P_aero" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663347" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1028258072" name="" x="216" y="990" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1758834809" x="162" y="990" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_aero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="514438448" x="828" y="576" w="76" h="58" z="360" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="25" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="818957419" x="216" y="792" w="56" h="38" z="670" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="lambda" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663346" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="924741105" x="1764" y="882" w="76" h="58" z="570" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2008500826" x="1656" y="882" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pwind_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1499744332" x="1152" y="720" w="46" h="21" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cp_Pol" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="503965829" name="" x="1602" y="882" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="gen_reference2024:PI_AntiWindUp_2" id="1431560668" x="666" y="576" w="84" h="79" z="350" orient="0" defn="gen_reference2024:PI_AntiWindUp_2" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Ptch" />
            <param name="Ti" value="Ti_Ptch" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="Pitch_max" />
            <param name="MinOut" value="Pitch_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1684537323" x="630" y="612" w="69" h="19" z="110" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1816128551" x="666" y="540" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W0_reset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1011751988" x="216" y="1044" w="49" h="38" z="610" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pitch" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="706868223" name="" x="864" y="576" w="28" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1347653076" name="" x="216" y="1044" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2071867469" x="162" y="1044" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="673251561" x="1566" y="882" w="79" h="88" z="560" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1724705752" name="" x="1044" y="720" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1006339178" x="1098" y="720" w="76" h="58" z="490" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="347094301" x="1062" y="684" w="69" h="19" z="130" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.01" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="1144297696" x="972" y="774" w="52" h="18" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="y = 3.0" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="gen_reference2024:CP_curve_T8" id="1991353509" x="990" y="720" w="112" h="95" z="480" orient="0" defn="gen_reference2024:CP_curve_T8" link="-1" q="4">
          <paramlist link="-1" name="" crc="70356106">
            <param name="Data1" value="-4.1909e-1" />
            <param name="Data2" value="2.1808e-1" />
            <param name="Data3" value="-1.2406e-2" />
            <param name="Data4" value="-1.3365e-4" />
            <param name="Data5" value="1.1524e-5" />
            <param name="Data6" value="-6.7606e-2" />
            <param name="Data7" value="6.0405e-2" />
            <param name="Data8" value="-1.3934e-2" />
            <param name="Data9" value="1.0683e-3" />
            <param name="Data10" value="-2.3895e-5" />
            <param name="Data11" value="1.5727e-2" />
            <param name="Data12" value="-1.0996e-2" />
            <param name="Data13" value="2.1495e-3" />
            <param name="Data14" value="-1.4855e-4" />
            <param name="Data15" value="2.7937e-6" />
            <param name="Data16" value="-8.6018e-4" />
            <param name="Data17" value="5.7051e-4" />
            <param name="Data18" value="-1.0479e-4" />
            <param name="Data19" value="5.9924e-6" />
            <param name="Data20" value="-8.9194e-8" />
            <param name="Data21" value="1.4787e-5" />
            <param name="Data22" value="-9.4839e-6" />
            <param name="Data23" value="1.6167e-6" />
            <param name="Data24" value="-7.1535e-8" />
            <param name="Data25" value="4.9686e-10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1953864715" name="" x="882" y="936" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1870658101" name="" x="954" y="972" w="622" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
          <vertex x="612" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2049164377" name="" x="882" y="990" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1999702134" x="882" y="1008" w="40" h="19" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="572567589" x="882" y="936" w="40" h="19" z="460" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="504721589" x="918" y="972" w="76" h="52" z="470" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="993564605" name="" x="774" y="936" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1068417776" name="" x="774" y="1044" w="118" h="244" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-234" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2121896965" x="720" y="1008" w="111" h="22" z="290" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vWcutout" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="307242857" x="720" y="972" w="104" h="22" z="270" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vWcutin" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="978161378" x="774" y="1008" w="80" h="62" z="300" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1495921984" x="774" y="936" w="80" h="62" z="450" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="668070304" name="" x="1530" y="882" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="731119201" x="1494" y="918" w="69" h="19" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1069778723" x="1422" y="846" w="76" h="34" z="540" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1e-6" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1643694260" name="" x="936" y="846" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:square" id="1274173952" x="972" y="846" w="76" h="34" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="477958397" name="" x="630" y="810" w="316" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="906658544" name="" x="900" y="738" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1812626607" x="864" y="738" w="76" h="53" z="410" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="557594516" x="684" y="774" w="69" h="19" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="600727460" x="612" y="774" w="69" h="19" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="60" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="628793527" x="648" y="738" w="76" h="56" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="688325670" name="" x="1008" y="810" w="298" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-54" />
          <vertex x="288" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="1624306802" x="1494" y="846" w="76" h="56" z="550" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1256750959" name="" x="1242" y="882" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1579710638" name="" x="1080" y="846" w="226" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="-72" />
          <vertex x="216" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="265107880" name="" x="1296" y="738" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="121717382" name="" x="1134" y="720" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="942486604" x="1314" y="792" w="23" h="130" z="520" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1014876720" x="1206" y="738" w="69" h="19" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:prod_array" id="1220032504" x="1350" y="846" w="76" h="40" z="530" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="98533351">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="617731911" x="1008" y="882" w="69" h="19" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1920094865" x="1044" y="846" w="76" h="53" z="440" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:x_power_y" id="853165148" x="972" y="810" w="76" h="34" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="42846321">
            <param name="y" value="3.0" />
            <param name="Dim" value="1" />
            <param name="xneg" value="0" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1784819771" x="918" y="738" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="lambda" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="75148074" x="792" y="738" w="76" h="56" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="153571538" x="720" y="738" w="76" h="53" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1562529141" x="918" y="702" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="198316060" name="" x="936" y="702" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="681766475" x="576" y="738" w="76" h="53" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1398291963" name="" x="1476" y="882" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="303979673" x="1836" y="882" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_aero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ratelimit" id="671693338" x="1152" y="936" w="76" h="58" z="510" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="1 [1/s]" />
            <param name="DR" value="1 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="796791344" name="" x="1080" y="936" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1522186121" x="1116" y="936" w="40" h="19" z="500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="452373979" name="" x="1296" y="810" w="118" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="126" />
          <vertex x="-108" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1195215648" name="" x="1296" y="792" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="374945959" name="" x="1854" y="774" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="366301249" name="" x="774" y="972" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1236446646" name="" x="774" y="1008" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="844304196" x="1746" y="774" w="76" h="58" z="430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2059142265" x="1908" y="774" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_Opt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="670331671" name="" x="1566" y="774" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1754560717" x="1512" y="774" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="434656041" x="1638" y="810" w="69" h="19" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.5787" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1147078499" x="1674" y="774" w="76" h="53" z="420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:x_power_y" id="927990644" x="1602" y="774" w="76" h="34" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="42846321">
            <param name="y" value="3.0" />
            <param name="Dim" value="1" />
            <param name="xneg" value="0" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="373485190" x="1818" y="774" w="76" h="53" z="590" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1544751499" x="1818" y="810" w="130" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Start_CutOff_CutIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="906606743" x="1278" y="936" w="130" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Start_CutOff_CutIn" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="260346927" x="1674" y="684" w="252" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
          </paramlist><![CDATA[(see the reference 4 of the Manual )]]></Sticky>
        <Wire classid="WireOrthogonal" id="153680660" name="" x="864" y="846" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="939158223" name="" x="792" y="810" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="522" y="342" w="144" h="126" id="1497168713" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP)" />
          </paramlist>
          <Control classid="Slider" id="1204532692" name="Kp_Ptch" link="1263221670" />
          <Control classid="Slider" id="652901306" name="Ti_Ptch" link="1330442715" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1158832137" name="" x="702" y="432" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1423399454" name="" x="702" y="378" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="135887691" x="756" y="432" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ti_Ptch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="85538176" x="756" y="378" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kp_Ptch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1330442715" x="666" y="432" w="52" h="51" z="60" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1263221670" x="666" y="378" w="52" h="51" z="50" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="838290079" x="702" y="486" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="815088115" x="702" y="504" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1061452087" name="" x="648" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1888175631" name="" x="648" y="504" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1503934301" x="612" y="486" w="69" h="19" z="70" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="25" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="63799811" x="612" y="504" w="69" h="19" z="90" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1570154879" name="" x="504" y="630" w="288" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2023178603" name="" x="504" y="324" w="288" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1639657670" name="" x="792" y="324" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="66851694" name="" x="504" y="324" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <Port id="1351484994" classid="Port" x="90" y="0">
          <paramlist>
            <param name="name" value="Wpu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1943377291" classid="Port" x="90" y="-18">
          <paramlist>
            <param name="name" value="Vw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1351523712" classid="Port" x="90" y="-36">
          <paramlist>
            <param name="name" value="W0" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2105095784" classid="Port" x="-36" y="-36">
          <paramlist>
            <param name="name" value="x_Tm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="389502800" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="x_Pref_pu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="827910511" classid="Port" x="90" y="18">
          <paramlist>
            <param name="name" value="Ppu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="712387538" classid="Port" x="90" y="36">
          <paramlist>
            <param name="name" value="StartCmd" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <cond><![CDATA[true]]></cond>
        <Gfx classid="Graphics.Text" id="230715460" x="60" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Wm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="711937335" x="62" y="-21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vw" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1711321270" x="62" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="W0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1591279964" x="-15" y="-38">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1591789266" x="73" y="-18">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="736374500" x="73" y="-18">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="611378265" x="90" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Vw" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1428372304" x="73" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1011085227" x="73" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1405756775" x="90" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1565855793" x="-36" y="-36">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Tm" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1669954946" x="-27" y="-61" w="100" h="134">
          <paramlist>
            <param name="color" value="Navy" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="620110377" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Tm" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2069180279" x="-13" y="-5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="40858112" x="59" y="19">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ppu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1221763068" x="58" y="39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Start" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="416975535" x="91" y="-1">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1337279727" x="74" y="-1">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="932415373" x="74" y="-1">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1636678684" x="91" y="17">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="966345553" x="74" y="17">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1906737957" x="74" y="17">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2129288316" x="90" y="36">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1301821790" x="73" y="36">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="203035017" x="73" y="36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1738662171" x="-119" y="-59">
          <paramlist>
            <param name="text" value="Label" />
            <param name="anchor" value="0" />
            <param name="font_size" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="LLTX_SCALER_Xpu" group="" url="" version="" build="" crc="48730637" instances="0" key="" view="false" date="0" id="1399979121">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Equvelent at Side A" visible="true">
          <cond />
          <parameter desc="Xpu" name="Xpu" group="" unit="pu" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vbase" name="Vbase" group="" unit="kV" min="0.0001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[33]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sbase" name="Sbase" group="" unit="MVAr" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Freq" name="Freq" group="" unit="Hz" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="nm" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="nk" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="SCL" x="0" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-45" y="-25" width="90" height="51" stroke="black" stroke-width="0.4" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="-11" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-11" y1="-4" x2="-11" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-13" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="7" x2="-27" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-37" y1="-13" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="-29" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-27" y1="-13" x2="-27" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-9" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="13" x2="-11" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="13" x2="-11" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="12" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-9" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="29" y1="-13" x2="29" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="27" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="38" y1="-13" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="10" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="14" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="12" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="12" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="29" y1="7" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="-39" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="40" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-54" y1="0" x2="-45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-24" y1="15" x2="-15" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-21" y1="17" x2="-18" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-19" y1="15" x2="-19" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="21" y1="15" x2="21" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="19" y1="17" x2="22" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="16" y1="15" x2="25" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="6" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[nI]]></text>
        <text x="-8" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <text x="0" y="-16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
        <text x="-33" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <text x="37" y="-3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <line x1="34" y1="1" x2="41" y2="1" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="37" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1078127610" classid="CoreSegment"><![CDATA[#STORAGE REAL:12
!
#LOCAL REAL Hma_n_1
#LOCAL REAL Hmb_n_1
#LOCAL REAL Hmc_n_1
#LOCAL REAL Hka_n_1
#LOCAL REAL Hkb_n_1
#LOCAL REAL Hkc_n_1
!
#LOCAL REAL Hma_n
#LOCAL REAL Hmb_n
#LOCAL REAL Hmc_n
#LOCAL REAL Hka_n
#LOCAL REAL Hkb_n
#LOCAL REAL Hkc_n
!
#LOCAL REAL Yc
#LOCAL REAL Ycm

      IF(TIMEZERO) THEN
        STORF(NSTORF)=DELT/($Xpu*($Vbase*$Vbase/$Sbase)/(TWO_PI*$Freq))
      ENDIF 
      Yc  = STORF(NSTORF)
      Ycm = $SCL*Yc

      Hka_n_1 =  STORF(NSTORF+1)
      Hkb_n_1 =  STORF(NSTORF+2)
      Hkc_n_1 =  STORF(NSTORF+3)
      !
      Hma_n_1 =  STORF(NSTORF+4)
      Hmb_n_1 =  STORF(NSTORF+5)
      Hmc_n_1 =  STORF(NSTORF+6)
      !
      ! History current calclulation is done for one loss loss line segment
      Hma_n = 2*VDC($nk(1),$SS)*Yc - Hka_n_1
      Hmb_n = 2*VDC($nk(2),$SS)*Yc - Hkb_n_1
      Hmc_n = 2*VDC($nk(3),$SS)*Yc - Hkc_n_1
      !
      Hka_n = 2*VDC($nm(1),$SS)*Yc - Hma_n_1
      Hkb_n = 2*VDC($nm(2),$SS)*Yc - Hmb_n_1
      Hkc_n = 2*VDC($nm(3),$SS)*Yc - Hmc_n_1
      ! History current is saved for the next time step
      STORF(NSTORF+1)= Hka_n
      STORF(NSTORF+2)= Hkb_n
      STORF(NSTORF+3)= Hkc_n
      !
      STORF(NSTORF+4)= Hma_n
      STORF(NSTORF+5)= Hmb_n
      STORF(NSTORF+6)= Hmc_n

! Ensure main program records CCIN current injections at these nodes
      IF ( TIMEZERO ) THEN
         ENABCCIN($nk(1), $SS) = .TRUE.
         ENABCCIN($nk(2), $SS) = .TRUE.
         ENABCCIN($nk(3), $SS) = .TRUE.
!
         ENABCCIN($nm(1), $SS) = .TRUE.
         ENABCCIN($nm(2), $SS) = .TRUE.
         ENABCCIN($nm(3), $SS) = .TRUE.
      ENDIF

! If 'SCL' number of parallel loss less lines are assumed. To save computation time only one unit (e.g. wind turbine) is simulated at k th side.
!If side m has 'SCL' number of parallel lossless lines connected together. Total impedance is Zc/SCL and total current injection is Hm*SCAL
      CCIN($nk(1),$SS) = CCIN($nk(1),$SS) + Hka_n
      CCIN($nk(2),$SS) = CCIN($nk(2),$SS) + Hkb_n
      CCIN($nk(3),$SS) = CCIN($nk(3),$SS) + Hkc_n
!
      GGIN($nk(1),$SS) = GGIN($nk(1),$SS) + Yc
      GGIN($nk(2),$SS) = GGIN($nk(2),$SS) + Yc
      GGIN($nk(3),$SS) = GGIN($nk(3),$SS) + Yc
!
!m Side current injection Scaled up by SCL
      CCIN($nm(1),$SS) = CCIN($nm(1),$SS) + $SCL*Hma_n
      CCIN($nm(2),$SS) = CCIN($nm(2),$SS) + $SCL*Hmb_n
      CCIN($nm(3),$SS) = CCIN($nm(3),$SS) + $SCL*Hmc_n
!
!m Side Condutance Scaled down by SCL
      GGIN($nm(1),$SS) = GGIN($nm(1),$SS) + Ycm
      GGIN($nm(2),$SS) = GGIN($nm(2),$SS) + Ycm
      GGIN($nm(3),$SS) = GGIN($nm(3),$SS) + Ycm

      NSTORF = NSTORF + 7]]></segment>
        <segment name="Branch" id="1245783627" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1483996506" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1071586417" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="nm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2068711520" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="nk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="96075808" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="SCL" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="682246036" x="-45" y="-25" w="90" h="51">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="127608871" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1176228488" x="-20" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1517815521" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="898675205" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1218387298" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1142658388" x="-27" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="803539512" x="-37" y="-13">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="98334459" x="-29" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="734052315" x="-27" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="451621059" x="-11" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="925632681" x="-27" y="13">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1216691779" x="-11" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1148249218" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1356090409" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1825497773" x="12" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1122670102" x="29" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="395176200" x="27" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="349645083" x="38" y="-13">
          <vertex x="0" y="0" />
          <vertex x="-26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="574313060" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="998130323" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2088432285" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1531779831" x="3" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1191231664" x="29" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="190036479" x="-41" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="2064367284" x="38" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="548753204" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="796740416" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="521401731" x="-24" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1667365021" x="-21" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2984523" x="-19" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="851177780" x="21" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="315154321" x="19" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="598245121" x="16" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="936778053" x="6" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="nI" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="189205296" x="-8" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="I" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1223330922" x="0" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1038314678" x="-33" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1453208548" x="37" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="516861186" x="34" y="1">
          <vertex x="0" y="0" />
          <vertex x="7" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="734663813" x="37" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Synchronization" group="" url="" version="" build="" crc="58958746" instances="58" key="" view="false" date="1734146245" id="605151517">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Magnitude tolerance" name="Magn_tlr" group="General" unit="pu" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rotor Converter De-block " name="Dblk_Rsc" group="General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Dblk_Rsc]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Machine terminal voltage" name="M_kv" group="General" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.69 [kV]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="SynchCom" x="54" y="-18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V_Mach" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V_Trf" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-38" y="-21" width="79" height="32" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="3" y="-4" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Synchronizer]]></text>
        <line x1="40" y1="-18" x2="54" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-40" y1="0" x2="-44" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-40" y1="0" x2="-44" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-39" y1="0" x2="-54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-40" y1="-18" x2="-44" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-40" y1="-18" x2="-44" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-39" y1="-18" x2="-54" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="Ph_Mach" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1399273416" x="1188" y="36" w="97" h="22" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="V_Mach" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="983924317" x="864" y="36" w="90" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="V_Trf" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="108" y="1134" w="828" h="36" colors="10526880, 15792890" id="1616503841" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[]]></Sticky>
        <User classid="UserCmp" name="master:export" id="669085851" x="918" y="288" w="109" h="21" z="330" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="SynchCom" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="70835671" name="frame" x="810" y="378" w="576" h="324" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="s" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="70835671" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="10" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1312504896" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1312504896" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="347877220" name="V_Mach" link="1610992759" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2038949813" name="V_Trf" link="37482600" color="16809984" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1560299606" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1560299606" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="526769183" name="Synch_Com" link="604454927" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:import" id="2127329225" x="108" y="18" w="111" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Magn_tlr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="604454927" x="1368" y="216" w="77" h="38" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Synch_Com" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663342" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="705367362" name="" x="1044" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1220897141" name="" x="1008" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1133831364" name="" x="972" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="750577055" x="972" y="54" w="25" h="22" z="50" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2039183114" x="972" y="90" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="543796930" x="1008" y="54" w="25" h="22" z="70" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="653009245" x="1044" y="54" w="25" h="22" z="80" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1900698143" x="1008" y="90" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="90147704" x="1044" y="90" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="36" w="154" h="10" orient="0" id="727835086">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2021477473" x="1350" y="90" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1785996545" x="1314" y="72" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1794858520" x="1350" y="54" w="25" h="22" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1141531828" x="1314" y="54" w="25" h="22" z="100" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="61688165" x="1278" y="90" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1018101035" x="1278" y="54" w="25" h="22" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1515291263" name="" x="1278" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1831439545" name="" x="1314" y="54" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1976051383" name="" x="1350" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="36" w="154" h="10" orient="0" id="1089319362">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="35469954" x="108" y="36" w="83" h="22" z="20" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="M_kv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="619518981" x="378" y="198" w="76" h="34" z="130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.8164" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="288" w="64" h="10" orient="0" id="582014782">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="522" w="100" h="226" orient="0" id="473840652">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-216" />
          <vertex x="90" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="288" w="100" h="118" orient="0" id="445591697">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="270" w="100" h="10" orient="0" id="845227641">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="58734683" x="792" y="288" w="76" h="52" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="396" w="424" h="10" orient="0" id="97209891">
          <vertex x="0" y="0" />
          <vertex x="-414" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="270" w="424" h="262" orient="0" id="2115684332">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="414" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="270" w="424" h="10" orient="0" id="964454332">
          <vertex x="0" y="0" />
          <vertex x="414" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="571373818" x="306" y="558" w="76" h="60" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="2056755248" x="504" y="558" w="76" h="32" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="866628764" x="594" y="522" w="80" h="62" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="558" w="46" h="10" orient="0" id="346226651">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="594" w="28" h="10" orient="0" id="196153811">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="558" w="46" h="10" orient="0" id="1587251502">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="558" w="64" h="10" orient="0" id="1597042044">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="2105106467" x="306" y="432" w="76" h="60" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="705324555" x="504" y="432" w="76" h="32" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="730247220" x="594" y="396" w="80" h="62" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="432" w="46" h="10" orient="0" id="496584760">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="468" w="28" h="10" orient="0" id="1216011373">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="432" w="46" h="10" orient="0" id="1956355509">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="306" w="64" h="10" orient="0" id="1798937467">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="306" w="46" h="10" orient="0" id="569314679">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="342" w="28" h="10" orient="0" id="2117511640">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="306" w="46" h="10" orient="0" id="727809828">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="72" y="198" w="162" h="36" colors="0, 15792890" id="551370142" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="64" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Acceptable Delta V for closing in p.u.]]></Sticky>
        <User classid="UserCmp" defn="master:compar" id="1355883630" x="594" y="270" w="80" h="62" z="270" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="2051931795" x="504" y="306" w="76" h="32" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="586203248" x="306" y="306" w="76" h="60" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1031529491" x="288" y="342" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1004018809" x="288" y="468" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="93951224" x="288" y="594" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="172185991" x="234" y="558" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1096584424" x="234" y="432" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="471925416" x="234" y="306" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="931760615" x="54" y="270" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Magn_tlr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="280692763" x="1368" y="288" w="56" h="38" z="310" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vcom C" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663340" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1035689533" x="1368" y="252" w="56" h="38" z="320" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vcom B" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663341" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1141856094" x="1368" y="162" w="49" h="38" z="350" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VcomA" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663343" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1610992759" x="1368" y="360" w="56" h="38" z="180" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_Mach" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="-200" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663331" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="37482600" x="1368" y="324" w="49" h="38" z="160" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_Trf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="-200" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663332" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1762811408" x="234" y="36" w="486" h="90" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Note:
A simplified synchronizer is used here. 
Only instant dV  is considered as sychronizing criteria. ]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="950511096" x="288" y="198" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1607801155" name="" x="288" y="198" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="858495595" x="594" y="162" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="PU_factor" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1949753224" name="" x="414" y="198" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="464483859" x="414" y="306" w="76" h="34" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="PU_factor" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="590820709" x="414" y="432" w="76" h="34" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="PU_factor" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1338836615" x="414" y="558" w="76" h="34" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="PU_factor" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1465891254" name="" x="450" y="306" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1974451356" name="" x="450" y="432" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1893767264" name="" x="450" y="558" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="821732812" x="504" y="162" w="76" h="56" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="529853584" x="432" y="162" w="69" h="19" z="120" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="56463134" name="" x="540" y="162" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="641717776" name="" x="1296" y="162" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1756061832" x="720" y="270" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1508758737" x="1296" y="162" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2074098059" name="" x="1296" y="216" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="592001900" x="1296" y="216" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SynchCom1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="547825725" name="" x="1296" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="168349462" x="720" y="288" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1978232413" x="1296" y="252" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1963478529" x="1296" y="288" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1712491623" name="" x="1296" y="288" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1197860309" x="720" y="306" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="432" w="64" h="10" orient="0" id="1052683297">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1605099477" x="846" y="288" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SynchCom1" />
          </paramlist>
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" id="1372034952" name="" x="108" y="270" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1740093020" x="108" y="54" w="111" h="22" z="30" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Dblk_Rsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="513667498" x="144" y="270" w="76" h="34" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Dblk_Rsc" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1998127184" name="" x="1296" y="324" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2106065374" x="1296" y="324" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Trf" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="549695446" name="" x="1296" y="360" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="789271943" x="1296" y="360" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Mach" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <Port id="2114108808" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="SynchCom" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2014044233" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="V_Mach" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="224556902" classid="Port" x="-72" y="-18">
          <paramlist>
            <param name="name" value="V_Trf" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <cond><![CDATA[true]]></cond>
        <Gfx classid="Graphics.Rectangle" id="2037373192" x="-56" y="-29" w="113" h="40">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1377875199" x="-1" y="-4">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Synchronizer Block" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="776192231" x="56" y="-18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1744766620" x="-58" y="0">
          <vertex x="0" y="0" />
          <vertex x="-4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="326850108" x="-58" y="0">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1134327582" x="-57" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1450497021" x="-58" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1702441041" x="-58" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="77844866" x="-57" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="V_dip_sig" group="" url="" version="" build="" crc="82244827" view="false" date="0" id="402763644">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Voltage limits" visible="true">
          <cond />
          <parameter desc="Low voltage condition trigger voltage (pu)" name="V_dip" group="" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.9]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="High voltage condition trigger voltage (pu)" name="V_up" group="General" unit="pu" min="0" max="2" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Vdip" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vt" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-19" width="78" height="37" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="54" y1="0" x2="38" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Fex" />
        <text x="21" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vdip]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="In" />
        <text x="-31" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vt]]></text>
        <line x1="-46" y1="-7" x2="-40" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-46" y1="7" x2="-40" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
      </svg>
      <script>
        <segment name="Fortran" id="1168175976" classid="CoreSegment"><![CDATA[      IF (($Vt.GT.$V_up).OR.($Vt.LT.$V_dip))THEN
            $Vdip = 1
      ELSE
            $Vdip = 0
      ENDIF]]></segment>
        <segment name="Branch" id="2109827978" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="619671332" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="141797565" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Vdip" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1489078743" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Vt" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1188972569" x="-39" y="-19" w="78" h="37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="954852654" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Fex" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="576116901" x="21" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vdip" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1959847797" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="In" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1723731746" x="-31" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vt" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="423392770" x="-46" y="-7">
          <vertex x="0" y="0" />
          <vertex x="6" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1183110730" x="-46" y="7">
          <vertex x="0" y="0" />
          <vertex x="6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PI_AntiWindUp_3" group="" url="" version="" build="" crc="81034941" instances="10" key="" view="false" date="1734146246" id="273803297">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Proportional gain Kp" name="Kp" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integrator time constant" name="Ti" group="PI parameters" unit="s" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Anti wind-up gain" name="Kaw" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum output limit" name="MaxOut" group="Limits" unit="" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum output limit" name="MinOut" group="Limits" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-100]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="In" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="frz" x="0" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Rst" x="0" y="-36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-21" y="-21" width="42" height="42" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="0" y="1" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="-5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-31" y="-6" stroke="black" font-size="small" text-anchor="Middle">In</text>
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="32" y="-5" stroke="black" font-size="small" text-anchor="Middle">Out</text>
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="33" stroke="black" font-size="Small" text-anchor="Middle">Frz</text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-27" stroke="black" font-size="small" text-anchor="Middle">Rst</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1642514892" x="288" y="270" w="69" h="22" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1361013375" x="756" y="522" w="76" h="22" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1110229126" x="1098" y="270" w="74" h="21" z="210" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1737014964" x="900" y="270" w="76" h="58" z="190" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="MaxOut" />
            <param name="LL" value="MinOut" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="617717455" x="828" y="270" w="76" h="58" z="180" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1683749755" x="756" y="270" w="76" h="34" z="140" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="1476455294" x="792" y="450" w="76" h="70" z="170" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="99273969">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="MaxOut" />
            <param name="YLo" value="MinOut" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="270" w="136" h="10" orient="0" id="188802570" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="522" w="10" h="46" orient="0" id="1702114475" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="136" h="10" orient="0" id="575902549" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="100" h="10" orient="0" id="947814669" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="450" w="118" h="190" orient="0" id="1044610236" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-180" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="396" w="198" h="54" colors="10526880, 15792890" id="1995468678" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="4210816" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF804040" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Freeze the integrator when 'Frz = 1' or when the output hits either of the limits:]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="828" y="450" w="10" h="154" orient="0" id="925492547" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="521931495" x="198" y="54" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1235116438" x="198" y="72" w="69" h="22" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ti" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="778108808" x="198" y="126" w="97" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1436603813" x="198" y="144" w="97" h="22" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="486" y="306" w="144" h="54" colors="10526880, 15792890" id="674774866" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="50" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080FF" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[If Rst = 1 then reset.]]></Sticky>
        <User classid="UserCmp" defn="master:mult" id="479618874" x="450" y="270" w="76" h="53" z="130" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="270" w="244" h="10" orient="0" id="566590029" layer="">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1165000935" x="324" y="216" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="216" w="46" h="28" orient="0" id="910131253" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1404053261" x="342" y="216" w="40" h="22" z="110" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="28" h="10" orient="0" id="1048991528" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1978844867" x="864" y="594" w="76" h="58" z="200" orient="4" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:zminusone" id="1707815470" x="792" y="594" w="76" h="11" z="220" orient="4" defn="master:zminusone" link="-1" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Feedback Loop XYZ" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1146501899" x="486" y="450" w="76" h="58" z="150" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1808180067" name="" x="684" y="594" w="208" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-198" y="0" />
          <vertex x="-198" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1943596787" name="" x="1044" y="594" w="10" h="334" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-324" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1110716627" name="" x="900" y="594" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="693327072" name="" x="864" y="558" w="10" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1162852300" x="198" y="180" w="76" h="22" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1195728665" x="684" y="450" w="79" h="88" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="689039711" name="" x="720" y="450" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1267721486" name="" x="684" y="486" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1529821640" x="684" y="522" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="316816795" x="612" y="414" w="69" h="19" z="80" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1528682362" x="198" y="90" w="76" h="22" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kaw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="119025440" x="720" y="594" w="76" h="34" z="100" orient="4" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kaw" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" defn="master:unity" id="972890206" x="414" y="216" w="40" h="19" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="17348918" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1657011333" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="396228698" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="frz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="805448498" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="Rst" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1840990475" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1279769916" x="-21" y="-21" w="42" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1343007673" x="0" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="94990717" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1141074757" x="-26" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2105941551" x="-26" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="956916692" x="-31" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1013659185" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1578968429" x="32" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="122722141" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1049528361" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2040070923" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="140487537" x="-14" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Frz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="733562198" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1512029763" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2127793608" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="184249308" x="-15" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rst" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Rotor_side_Controls" group="" url="" version="" build="" crc="100598623" instances="0" key="" view="false" date="1734146246" id="348858003">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="550" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="System frequency" name="freq" group="1. General" unit="Hz" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="DC nominal voltage [kV]" name="Vdc_base" group="1. General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.45 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rotor-side converter rated MVA" name="Sbase_Rtr" group="1. General" unit="MVA" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Sbase_Rtr]]></value>
            <cond />
            <help />
          </parameter>
          <parameter type="Real" name="Rst_pu" desc="Stator Resistance" content_type="Constant" min="0" max="" unit="pu" group="2. Machine data" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0054 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="LVACM breakpoint high [pu]" name="lvpnt1" group="2. Machine data" unit="pu" min="-10" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.8]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Low voltage active current management (LVACM)breakpoint low [pu]" name="lvpnt0" group="2. Machine data" unit="pu" min="-10" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Low voltage condition trigger voltage (pu)" name="Vdip" group="2. Machine data" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.9]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="High voltage condition trigger voltage (pu)" name="Vup" group="2. Machine data" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Terminal bus voltage filter time constant (s)" name="Trv" group="2. Machine data" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.02]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Current controller upper limit order" name="Imax_pu" group="1. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active power order" name="Pref_pu" group="1. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Pref_pu]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Machine terminal voltage" name="M_kv" group="2. Machine data" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.69 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Slip_max" name="Slip_max" group="2. Machine data" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Slip_max]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Stator/Rotor Turns Ratio" name="TRN" group="2. Machine data" unit="MVA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[TRN]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="DBlk_Rtr" x="-72" y="-108" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VI_m" x="18" y="-144" dim="15" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ctrl" x="-18" y="-144" dim="7" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V_RSC" x="-72" y="-72" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="RS_VREF" x="72" y="-72" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Edc" x="-72" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I_RSC" x="-72" y="-54" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-72" y1="-108" x2="-57" y2="-108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-113" x2="-57" y2="-108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-103" x2="-57" y2="-108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-47" y="-111" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[DBlk rt]]></text>
        <line x1="18" y1="-126" x2="24" y2="-133" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="18" y1="-126" x2="12" y2="-133" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="-126" x2="-24" y2="-133" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="18" y1="-145" x2="18" y2="-127" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="-145" x2="-18" y2="-126" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="-126" x2="-12" y2="-133" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-72" y1="-72" x2="-57" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-77" x2="-57" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-67" x2="-57" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-51" y="-75" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vac]]></text>
        <text x="-49" y="-39" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vdc]]></text>
        <text x="-49" y="-58" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Iac]]></text>
        <line x1="72" y1="-72" x2="57" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-31" x2="-57" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-41" x2="-57" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="-36" x2="-57" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-49" x2="-57" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-59" x2="-57" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="-54" x2="-57" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="5" y="-35" stroke="black" font-size="small" text-anchor="Middle">Control</text>
        <text x="4" y="-53" stroke="black" font-size="small" text-anchor="Middle">Side</text>
        <text x="2" y="-68" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Rotor]]></text>
        <rect x="-57" y="-125" width="115" height="117" stroke="Blue" stroke-width="0.4" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <ellipse cx="2" cy="-93" rx="38" ry="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="Aqua" fill-bg="Transparent" />
        <text x="3" y="-90" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSCAD]]></text>
        <text x="33" y="-71" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vref]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="533856321" x="360" y="432" w="83" h="22" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ctrl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1337147222" x="468" y="486" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="576" w="10" h="156" orient="0" id="872253549">
          <vertex x="0" y="0" />
          <vertex x="0" y="-146" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1708920299" x="468" y="576" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="957446205" x="468" y="504" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="146500850" x="540" y="522" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1206819611" x="504" y="522" w="40" h="19" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="432" y="36" w="288" h="36" colors="10526880, 15792890" id="360678458" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Input Parameters]]></Sticky>
        <Wire classid="WireOrthogonal" id="367185802" name="" x="3402" y="198" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1275485297" name="" x="3240" y="198" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1587425206" x="3366" y="198" w="76" h="34" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="787268306" x="3456" y="198" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_Neg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1058538841" x="3240" y="198" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="819337601" x="1890" y="522" w="76" h="56" z="1070" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="160468058" x="1818" y="522" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_RSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="919676631" x="756" y="1746" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1556796960" x="828" y="1782" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2129261311" x="1818" y="1566" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1319051507" name="" x="2358" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="561528868" x="2322" y="594" w="76" h="34" z="1180" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1198559717" name="" x="810" y="1116" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1463766832" x="774" y="1116" w="76" h="60" z="1450" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="411505720" x="774" y="1152" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idr_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1562104575" name="" x="1818" y="522" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="30729295" name="" x="1926" y="522" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1257866175" x="1980" y="540" w="25" h="22" z="1080" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="886692031" x="1980" y="558" w="25" h="22" z="1090" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="759226595" x="1980" y="576" w="25" h="22" z="1100" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="64057414" x="3186" y="2646" w="70" h="38" z="1600" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="vdref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663408" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="566145561" x="3186" y="2574" w="70" h="38" z="1620" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663407" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1622691882" x="3096" y="2574" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1267264087" name="" x="3096" y="2574" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2122995820" name="" x="3096" y="2196" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1515799034" x="3096" y="2196" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1714801558" x="3186" y="2196" w="70" h="38" z="1740" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Idref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663409" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="71453255" x="3096" y="2646" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="652680315" name="" x="3096" y="2646" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="994473838" name="" x="3096" y="2682" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1834544056" x="3096" y="2682" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1944483616" x="3186" y="2682" w="70" h="38" z="1590" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="vqref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663406" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="580884000" name="" x="3096" y="2232" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1350048560" x="3096" y="2232" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idr_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1644063862" x="3186" y="2232" w="56" h="38" z="1730" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Idr_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663411" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="591390132" x="3096" y="2610" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="872558777" name="" x="1566" y="270" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="270877854" x="3186" y="2394" w="77" h="38" z="1670" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="slpangPLL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663393" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="270" w="46" h="10" orient="0" id="261665230" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1800549552" x="1386" y="270" w="38" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:angle_resolver" defn="master:angle_resolver" id="998728960" x="1530" y="270" w="76" h="62" z="1150" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="84479009">
            <param name="IPUnit" value="0" />
            <param name="OPUnit" value="0" />
            <param name="OPRange" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="886626956" x="1458" y="270" w="76" h="58" z="1140" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="826180312" x="3186" y="2358" w="70" h="38" z="1680" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Phis PLL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663399" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1735498115" x="1386" y="234" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="phisPLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1567024987" name="" x="1350" y="234" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tvekta" id="1627148963" x="1278" y="234" w="115" h="98" z="1130" orient="0" defn="master:tvekta" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="59073030">
            <param name="Gp" value="Kp_PLL_DFIG" />
            <param name="Gi" value="Ki_PLL_DFIG" />
            <param name="Vbas" value="M_kV" />
            <param name="Fbas" value="freq" />
            <param name="Mode" value="0" />
            <param name="PMode" value="0" />
            <param name="THOFF" value="-1.570796327" />
            <param name="TREL" value="0.85" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.15 [pu]" />
            <param name="LoLimit" value="0.85 [pu]" />
            <param name="FName" value="Freq_PLL" />
            <param name="Err" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="202797638" x="1602" y="270" w="46" h="21" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="slpang" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="133796330" x="3186" y="2430" w="56" h="38" z="790" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Irotor" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663388" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1696891904" x="396" y="126" w="83" h="22" z="20" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1652727447" x="396" y="180" w="111" h="22" z="70" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_base" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1362999517" x="396" y="324" w="83" h="22" z="120" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="M_kv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="845989205" name="" x="2106" y="558" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1556793093" name="" x="1980" y="540" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1461978863" name="" x="1980" y="576" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="900662004" name="" x="1980" y="558" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="942000719" x="2070" y="558" w="76" h="58" z="1160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="slpang" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1182466392" x="3186" y="2538" w="49" h="38" z="1640" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Varef" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663412" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2030520701" x="3582" y="1314" w="102" h="21" z="1760" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="RS_VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="162931876" x="3510" y="1314" w="23" h="76" z="1560" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3492" y="1278" w="64" h="10" orient="0" id="2003104136" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3492" y="1260" w="64" h="10" orient="0" id="378557903" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3492" y="1242" w="64" h="10" orient="0" id="1301642538" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1179305495" x="162" y="198" w="76" h="22" z="60" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="626245934" x="162" y="162" w="90" h="22" z="30" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="V_RSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="466858650" x="162" y="180" w="90" h="22" z="50" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="I_RSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1380596375" x="162" y="126" w="111" h="22" z="10" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="DBlk_Rtr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="13636548" x="1476" y="1278" w="198" h="216" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[simple synchronization control mode]]></Sticky>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="2049647764" x="504" y="540" w="40" h="19" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="793565995" x="540" y="540" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1884926331" x="666" y="504" w="46" h="22" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="460686869" name="" x="666" y="504" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="392083813" name="" x="666" y="540" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1451260733" name="" x="666" y="576" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="450" w="10" h="190" orient="0" id="1851454370">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1359654609" x="612" y="450" w="83" h="22" z="200" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VI_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="510652777" x="1818" y="1296" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="787219733" x="2214" y="522" w="148" h="58" z="1350" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="DmpR" />
            <param name="Fo" value="500" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1086672252" name="" x="2142" y="522" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="-36" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="960239143" x="2214" y="594" w="148" h="58" z="1170" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="DmpR" />
            <param name="Fo" value="500" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1734864331" name="" x="2142" y="558" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1797043527" x="2250" y="468" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DmpR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1280577766" name="" x="2214" y="468" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="42972251" x="2178" y="468" w="69" h="19" z="350" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="636818911" name="" x="2412" y="522" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1141830412" name="" x="1638" y="1314" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="858723688" x="1728" y="1296" w="79" h="88" z="1480" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1847450453" name="" x="1692" y="1314" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1772182125" x="3186" y="2286" w="38" h="38" z="1700" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V1d" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663405" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1768566229" x="3186" y="2322" w="38" h="38" z="1690" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vsd" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663403" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1613545818" x="3186" y="2718" w="70" h="38" z="1580" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="vdref_st" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663401" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="823713072" x="2808" y="540" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1197271716" x="2808" y="504" w="79" h="88" z="890" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="408812071" x="2538" y="468" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_st_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="318012348" x="2934" y="504" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_lim_max" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1689350107" name="" x="2538" y="468" w="244" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="952281677" name="" x="2682" y="504" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1825686088" name="" x="2844" y="504" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="189806183" name="" x="2844" y="594" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1202622019" name="" x="2682" y="594" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2021989584" x="2934" y="594" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1472482942" x="2808" y="594" w="79" h="88" z="900" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1667046664" x="2808" y="630" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1124983248" x="1656" y="1314" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_st_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1195159526" name="" x="1764" y="1296" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1620367480" name="" x="1746" y="1566" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="589228" name="" x="1692" y="1584" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="932454296" x="1728" y="1566" w="79" h="88" z="1410" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="55256206" name="" x="1620" y="1584" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1332067360" x="1638" y="1584" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_st_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="396656330" x="2808" y="432" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="2120072518" x="2808" y="396" w="79" h="88" z="1330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1400624622" x="2934" y="396" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_lim_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1276226516" name="" x="2682" y="396" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2076537148" name="" x="2844" y="396" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="111248958" name="" x="2844" y="288" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1968704726" name="" x="2682" y="288" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="253981112" name="" x="2538" y="252" w="244" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="478376464" x="2934" y="288" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_lim_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1820393425" x="2538" y="252" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_st_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="449032055" x="2808" y="288" w="79" h="88" z="1320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1338312730" x="2808" y="324" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="53679783" x="3348" y="324" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1276060759" x="3348" y="288" w="79" h="88" z="1420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1370149402" x="3474" y="288" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_lim_max" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1910736296" name="" x="3132" y="252" w="190" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2048576557" name="" x="3222" y="288" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="884089379" name="" x="3384" y="288" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="474094326" name="" x="3384" y="396" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1204611277" name="" x="3222" y="396" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1157945606" x="3474" y="396" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1562772465" x="3348" y="396" w="79" h="88" z="1430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="801117056" x="3348" y="432" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="385023970" x="3348" y="630" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="742845005" x="3348" y="594" w="79" h="88" z="1200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="475473990" x="3474" y="594" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_lim_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="458702901" name="" x="3222" y="594" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1298417188" name="" x="3384" y="594" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="661258776" name="" x="3384" y="504" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="730421015" name="" x="3222" y="504" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="874518761" name="" x="3132" y="468" w="190" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="174442282" x="3474" y="504" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_lim_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="459371664" x="3348" y="504" w="79" h="88" z="1190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="773791568" x="3348" y="540" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1771147068" x="3222" y="594" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_Neg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1775868865" x="3222" y="504" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1895910401" x="3132" y="252" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="432532431" x="3132" y="468" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="993648798" x="1728" y="1332" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1752057384" x="1728" y="1602" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="852710761" name="" x="936" y="1116" w="316" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1149111823" name="" x="990" y="1746" w="262" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="732633968" x="2556" y="72" w="198" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Limits for soft transients for voltage controller at synchronization]]></Sticky>
        <Sticky classid="Sticky" id="2084268725" x="3204" y="72" w="198" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Limits for soft transients for current controller at synchronization]]></Sticky>
        <Sticky classid="Sticky" x="2952" y="2124" w="396" h="54" id="917286887" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Signals for plotting ]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="569500899" x="2718" y="198" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="478885229" x="2898" y="198" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_Neg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="819551317" x="2808" y="198" w="76" h="34" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="584713222" name="" x="2682" y="198" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1378255386" name="" x="2844" y="198" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2005860639" x="2682" y="288" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1520504318" x="2682" y="504" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="630981014" x="2682" y="396" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_Neg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2105813808" x="2682" y="594" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_Neg_pu" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="209556414" x="1782" y="54" w="414" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[ Parameters perunitizing ]]></Sticky>
        <Sticky classid="Sticky" id="610747249" x="1674" y="378" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[theta_s -theta_m = teta_r
Rotor position and slip angle ]]></Sticky>
        <User classid="UserCmp" name="master:gain" id="2107346740" x="2880" y="1134" w="76" h="34" z="550" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2013553974" name="" x="2754" y="1242" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="1242" w="46" h="10" orient="0" id="2004505142" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="1260" w="46" h="10" orient="0" id="480465722" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="1278" w="46" h="10" orient="0" id="671662949" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1181825418" x="3438" y="1242" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Va_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1427960977" x="3438" y="1260" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vb_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1052892960" x="3438" y="1278" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vc_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="669648280" x="3168" y="1260" w="91" h="70" z="1530" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="51058183">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abcdq0" id="1119156770" x="3366" y="1260" w="76" h="58" z="1550" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="0" />
            <param name="Theta" value="slpang" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1724657505" name="" x="3204" y="1242" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1335519641" name="" x="3204" y="1278" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
          <vertex x="54" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="968059556" x="3294" y="1296" w="69" h="19" z="610" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1238202121" x="3294" y="1260" w="76" h="34" z="1540" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1126868804" name="" x="3330" y="1296" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1388500832" name="" x="2610" y="1278" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="287616754" name="" x="2610" y="1242" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="859719870" name="" x="2952" y="1242" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="745781511" name="" x="2862" y="1242" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="362066361" x="2826" y="1242" w="76" h="53" z="1500" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1989636509" x="2916" y="1242" w="76" h="56" z="1510" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1379868470" x="3042" y="1170" w="122" h="36" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="limit reference" />
            <param name="AL2" value="magnitude to 1.15" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2754" y="1278" w="388" h="10" orient="0" id="1940202544" layer="">
          <vertex x="0" y="0" />
          <vertex x="378" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="844107576" x="3060" y="1242" w="76" h="58" z="1520" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1.15" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="104973183" x="2718" y="1260" w="91" h="70" z="1490" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="51058183">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1305534659" x="2610" y="1278" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1632173773" x="2610" y="1242" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="512710844" name="" x="2790" y="1134" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="356974185" name="" x="2916" y="1134" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1456445566" x="396" y="342" w="111" h="22" z="130" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Slip_max" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="187017418" x="2106" y="252" w="76" h="53" z="1060" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1927202128" x="1836" y="324" w="70" h="19" z="190" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="728310773" x="1872" y="288" w="76" h="53" z="870" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1562018129" x="2070" y="288" w="70" h="19" z="180" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1860546884" x="2214" y="252" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Inom_Rtr_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1256796820" name="" x="1998" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="318435230" name="" x="1782" y="252" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="735643743" x="1782" y="252" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Sbase_Rtr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1043271515" x="1962" y="252" w="76" h="56" z="1050" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="971747190" name="" x="1782" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1791853964" name="" x="1908" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="47807557" name="" x="1908" y="144" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1285305968" x="1872" y="180" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TRN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="337925886" x="1800" y="144" w="76" h="53" z="830" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="968732829" x="1800" y="180" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Slip_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="426539604" x="1782" y="288" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Rot" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1918658080" x="1764" y="144" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1936569229" x="1872" y="144" w="76" h="56" z="840" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1735225400" x="954" y="1386" w="76" h="22" z="570" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="TRN" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="75653324" x="468" y="558" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="903145695" name="" x="612" y="1116" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="897284110" name="" x="414" y="1746" w="388" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="378" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="736689255" x="1584" y="1584" w="69" h="19" z="630" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2112630270" x="396" y="198" w="118" h="22" z="90" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Sbase_Rtr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1222317082" x="396" y="252" w="104" h="22" z="110" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Imax_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="752679923" x="720" y="1116" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idref_pu" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="108" y="36" w="144" h="36" colors="10526880, 15792890" id="779683142" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Input ports]]></Sticky>
        <Sticky classid="Sticky" id="939018238" x="1980" y="126" w="198" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="4" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[V rotor at maximum slip and nominal Stator voltage]]></Sticky>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1850067355" x="702" y="576" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="730430603" x="702" y="540" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ipcc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1153018431" x="702" y="504" w="32" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vpcc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1703054651" x="396" y="648" w="52" h="21" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="212321967" x="666" y="540" w="46" h="22" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="4" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="2130107487" x="666" y="576" w="46" h="22" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="7" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1208045745" x="666" y="648" w="60" h="22" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="13" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1513732604" name="" x="666" y="648" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="24494625" x="414" y="486" w="25" h="22" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="44228533" name="" x="414" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="806862751" name="" x="414" y="504" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1234795768" x="414" y="504" w="25" h="22" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1772884516" name="" x="414" y="522" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="242939675" x="414" y="522" w="25" h="22" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1316128072" name="" x="414" y="540" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="875841675" x="414" y="540" w="25" h="22" z="270" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1024508569" name="" x="414" y="558" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="539999911" x="414" y="558" w="25" h="22" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1326992927" name="" x="414" y="576" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1694342092" x="414" y="576" w="25" h="22" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="78880188" name="" x="504" y="522" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1257320931" name="" x="504" y="540" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2126092497" x="468" y="594" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="274673929" x="414" y="594" w="25" h="22" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="664014834" name="" x="414" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1046320134" name="" x="450" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2095129324" name="" x="450" y="684" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="356189503" name="" x="450" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1745942304" name="" x="396" y="648" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="51610097" x="450" y="666" w="25" h="22" z="880" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1793645692" x="450" y="684" w="25" h="22" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="937846712" x="450" y="702" w="25" h="22" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="706849832" x="486" y="666" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2133008266" x="486" y="684" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="519207063" x="486" y="702" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1416425322" x="702" y="648" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1623256411" x="666" y="612" w="60" h="22" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="10" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1045815129" x="702" y="612" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2074309264" name="" x="666" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="42188042" x="450" y="1116" w="76" h="60" z="1220" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="623933882" name="" x="378" y="1116" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="886352996" x="3186" y="2610" w="56" h="38" z="1610" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqr_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663411" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1113608327" name="" x="3096" y="2610" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="261083879" name="" x="2772" y="360" w="172" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="721910048" name="" x="2610" y="468" w="172" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="162" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="505922078" name="" x="3312" y="360" w="136" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2014763992" name="" x="3186" y="468" w="136" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="126" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1186422873" name="" x="2142" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="392721626" x="1890" y="558" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Inom_Rtr_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1525173196" name="" x="486" y="1116" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="gen_reference2024:PI_AntiWindUp_3" id="252654112" x="576" y="1116" w="84" h="79" z="1440" orient="0" defn="gen_reference2024:PI_AntiWindUp_3" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="KpP" />
            <param name="Ti" value="TiP" />
            <param name="Kaw" value="1.0" />
            <param name="MaxOut" value="Id_lim_max" />
            <param name="MinOut" value="Id_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="504022019" x="540" y="1152" w="69" h="19" z="480" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1187087770" x="504" y="1062" w="40" h="22" z="470" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="856383656" name="" x="468" y="1062" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1805200057" name="" x="540" y="1062" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="916611939" name="" x="342" y="1692" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="gen_reference2024:PI_AntiWindUp_3" id="774237485" x="378" y="1476" w="84" h="79" z="1000" orient="0" defn="gen_reference2024:PI_AntiWindUp_3" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Vac" />
            <param name="Ti" value="Ti_Vac" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.5" />
            <param name="MinOut" value="-0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1771065447" x="864" y="1152" w="69" h="19" z="500" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="gen_reference2024:PI_AntiWindUp_3" id="1302513714" x="900" y="1116" w="84" h="79" z="1460" orient="0" defn="gen_reference2024:PI_AntiWindUp_3" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd_R" />
            <param name="Ti" value="Tid_R" />
            <param name="Kaw" value="2" />
            <param name="MaxOut" value="Vd_lim_max" />
            <param name="MinOut" value="Vd_lim_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="891179434" name="" x="918" y="1692" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="gen_reference2024:PI_AntiWindUp_3" id="465856856" x="954" y="1746" w="84" h="79" z="1310" orient="0" defn="gen_reference2024:PI_AntiWindUp_3" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq_R" />
            <param name="Ti" value="Tiq_R" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="Vq_lim_max" />
            <param name="MinOut" value="Vq_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1087360333" x="2646" y="198" w="36" h="51" z="150" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1420329086" name="" x="864" y="1044" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1453012233" x="1440" y="1530" w="76" h="60" z="1400" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1698613019" name="" x="1476" y="1260" w="226" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1703859443" name="" x="1476" y="1530" w="226" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="129456138" x="972" y="1332" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2004133658" x="972" y="1458" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1q_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1405107323" name="" x="972" y="1332" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="188210700" x="1116" y="1386" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="920986611" x="1188" y="1386" w="76" h="60" z="980" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1396592677" name="" x="1116" y="1386" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1862335113" x="1152" y="1422" w="69" h="19" z="590" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="441365002" name="" x="1296" y="1386" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="717535154" x="1350" y="1386" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Delta_w" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1881932032" x="1044" y="1332" w="76" h="56" z="1230" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="849791400" name="" x="1422" y="1332" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2090950155" name="" x="1422" y="1458" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="187914159" x="1044" y="1458" w="76" h="56" z="1270" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1247744474" name="" x="972" y="1458" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1610864404" name="" x="3096" y="1242" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="485598877" x="252" y="1476" w="76" h="58" z="970" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1076504437" name="" x="180" y="1476" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="953910935" x="468" y="1476" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qref_pu_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="378699859" x="198" y="1746" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="125469802" x="378" y="1116" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2024655507" x="396" y="144" w="104" h="22" z="40" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="72" y="1422" w="72" h="162" id="1451082186" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="715132586" name="Vac_ref_pu" link="1693555818" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1157830327" x="3096" y="2358" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="phisPLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="513643300" x="3096" y="2286" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="694034185" x="3096" y="2322" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vsd_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1580413802" x="1386" y="1332" w="76" h="53" z="1250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="730656439" x="1440" y="1260" w="76" h="60" z="1470" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="156265796" x="1386" y="1458" w="76" h="53" z="1280" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1586819787" name="" x="1350" y="1386" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1720984320" name="" x="1386" y="1386" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Line classid="Divider" id="917462083" name="" x="864" y="18" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1842507461" name="" x="288" y="18" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1633726935" name="" x="1728" y="18" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="568678008" name="" x="18" y="918" w="3654" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="384304468" x="3096" y="2718" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_st_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="930298877" name="" x="3096" y="2718" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1222288772" x="2898" y="2412" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="930451483" x="2952" y="2412" w="63" h="38" z="780" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Imax_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1368333638" name="" x="2898" y="2412" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1239542969" x="936" y="486" w="432" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[
Reactive power injection priority during voltage disturbances, as required by most grid codes]]></Sticky>
        <Wire classid="WireOrthogonal" id="679160553" name="" x="1098" y="594" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="2088465357" x="1134" y="630" w="76" h="58" z="1360" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="950184994" x="1062" y="594" w="76" h="34" z="360" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="1091115807" x="1062" y="630" w="76" h="34" z="1340" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="651258596" name="" x="972" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2008646071" name="" x="972" y="630" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="895747250" name="" x="1314" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" id="1541611453" x="1206" y="630" w="76" h="34" z="1370" orient="0" defn="master:sqrt" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="190570109" x="972" y="594" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1442794566" x="1458" y="630" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="40570870" x="1530" y="630" w="76" h="34" z="1390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="87122868" name="" x="1566" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2062136208" x="1638" y="630" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ImaxN_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1081259660" x="3222" y="288" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="240686075" x="3222" y="396" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ImaxN_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="224564781" x="972" y="630" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="115468210" name="frame" x="1026" y="2268" w="702" h="666" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="2.922" />
            <param name="omarker" value="2.922" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1431261021" name="">
            <param name="xmin" value="19.8222222222" />
            <param name="xmax" value="21.0222222222" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1076652180" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1076652180" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1880640544" name="Pg_pu" link="1466513450" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1916346331" name="Pref_pu" link="1769038672" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1798199446" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1798199446" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="841858998" name="Imax_d_pu" link="554530468" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1371973475" name="Idref_pu" link="1714801558" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1777497931" name="Idr_pu" link="1644063862" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
